# 하드웨어 체크리스트 (PlcTwin MPS)

실제 Mitsubishi PLC(MC protocol 3E) 또는 Modbus 서버(ModbusServerMitsubishi)와 PlcTwin을 연결해 확인하는 절차입니다.
**이 중 사용자만 할 수 있는 시험(3절)은 아직 한 번도 하지 않았습니다.** 지금까지는 가짜 서버와 연결 실패 시험만 했습니다.

> **안전 주의 (먼저 읽으세요)**
>
> - PLC의 **Write during RUN(RUN 중 쓰기)** 이 켜져 있으면 같은 LAN의 누구나 MC protocol로 이 PLC에 값을 쓸 수 있습니다. **실습(랩) 네트워크에서만** 사용하고 생산 네트워크에는 연결하지 마세요.
> - 앱은 **Connect를 누르기 전까지** PLC에 아무것도 보내지 않습니다. 연결하면 D0-D3과 D40-D44를 **매 주기 덮어씁니다.** 래더가 이 워드에 쓰면 안 됩니다(MOV/OUT/SET 금지). GX Works2 디바이스 테스트로 이 워드를 강제로 바꿔도 한 주기 안에 덮어써집니다.
> - ModbusServerMitsubishi는 쓰기 시작 주소를 무시하고 항상 D0부터 쓰므로, **Modbus 모드에서는 D4-D39가 0으로 덮어써집니다.** 그 영역에 다른 데이터가 있으면 mc3e를 쓰거나 먼저 3.1절 시험을 하세요.

---

## 1. PLC 측 설정 (mc3e, GX Works2)

모두 체크한 뒤 PLC를 RUN 상태로 두세요.

- [ ] **Open setting**: Protocol **TCP**, Open System **Unpassive**, **MC protocol**, Communication data code **Binary**
  - ASCII 모드로 두면 앱이 응답을 해석하지 못합니다. 앱은 Binary만 지원합니다.
- [ ] **Existence Confirmation** = **KeepAlive** (QJ71E71 open setting)
- [ ] **QJ71E71 operation setting**: Initial Timing = **Always wait for OPEN**, **Enable Write at RUN** 체크
- [ ] **Built-in Ethernet (QnUDE)**: **Enable online change (FTP, MC protocol)** 체크
- [ ] **Port**가 `plc_twin_config.json`의 `mc3e.port`(기본 **5010**)와 일치
  - 예약 범위(약 5000-5009, 1388H 이상)를 피해야 합니다. 정확한 범위는 **CPU/모듈 매뉴얼에서 확인하세요.** 걸리면 config와 PLC open setting의 포트를 함께 바꾸세요.
- [ ] **래더가 D0-D3, D40-D44에 쓰지 않는지** 확인 (앱이 쓰는 영역입니다)
- [ ] 쓰기가 RUN 중에 거부되면 상태 줄에 **end code(16진수)** 가 표시됩니다. 값을 기록하고 매뉴얼에서 의미를 찾으세요. (이 문서는 특정 end code 값을 가정하지 않습니다.)

## 2. 실행

### 2.1 네트워크 확인

```
ping <PLC IP>
```

응답이 없으면 PLC 설정이 아니라 PC와 PLC 사이 네트워크 문제일 가능성이 큽니다. 앱을 실행하기 전에 해결하세요.

### 2.2 설정 편집

`Build\PlcTwin_Data\StreamingAssets\plc_twin_config.json`을 텍스트 편집기로 열어 실제 값으로 바꾸고 앱을 다시 시작합니다(재빌드 불필요). 키 설명은 [README.md](README.md) 5절에 있습니다.

- [ ] `transport` = `mc3e`
- [ ] `mc3e.ip` = 실제 PLC IP (숫자 IPv4만 가능, 호스트 이름은 거부됨). 기본값 `192.168.3.39`는 임시 값입니다.
- [ ] `mc3e.port` = PLC open setting 포트
- [ ] `map` = 래더가 쓰는 D 맵과 같은지 (기본 D0 / D40 / D100 / D140)

디바이스 번호는 **D만, 10진수**입니다 (`D100` = 100).

### 2.3 앱 실행과 연결

```
Build\PlcTwin.exe
```

1. 상태 줄이 `Disconnected (offline, 3D switches active)`인지 확인합니다. 이 상태에서는 PLC로 아무것도 나가지 않습니다.
2. 상태 줄에 `CONFIG ERROR`가 있으면 메시지가 가리키는 값을 고치고 다시 실행하세요.
3. IP와 포트가 맞는지 화면 아래에서 확인한 뒤 **Connect**를 누릅니다.
4. 상태 줄이 연결됨으로 바뀌고 오류가 없는지 확인합니다. 연결되면 3D 단추는 색만 바뀌고 PLC 명령이 설비를 움직입니다.

---

## 3. 사용자만 할 수 있는 시험

### 3.1 OQ-1 sentinel: Modbus 서버 표가 PLC로 미러링되는가 (Modbus 모드만)

ModbusServerMitsubishi가 자기 80워드 쓰기 표(D0000)를 MX 영역으로 실제 PLC에 미러링하는지 확인합니다. 미러링되면 앱의 쓰기가 PLC의 D4-D39도 0으로 덮어씁니다.

1. GX Works2에서 PLC의 **D10과 D60에 `H5A5A`** 를 씁니다. (D10은 앱이 0으로 덮어쓰는 영역, D60은 쓰기 표 밖입니다.)
2. 앱을 Modbus로 연결하고 **60초** 실행합니다.
3. GX Works2에서 D10과 D60을 읽습니다.

| 결과 | 의미 |
|---|---|
| D10 = 0, D60 = `H5A5A` | **서버 표가 PLC로 미러링됨.** D4-D39는 Modbus 모드에서 쓸 수 없는 영역입니다 (README에 적힌 대로) |
| D10 = `H5A5A`, D60 = `H5A5A` | 서버가 PLC에 미러링하지 않음. D4-D39 제한은 서버 쪽 표에만 적용됨 |
| 그 밖 | 기록해 두고 알려 주세요 |

- [ ] 결과: ______________ (날짜: ______)

### 3.2 MC 3E 연결과 값 쓰기

mc3e 연결 후 GX Works2의 device monitor를 함께 열고 확인합니다. 아래 앱 쓰기 영역이 PLC에 나타나야 합니다.

- [ ] 앱 시작 직후(오프라인 상태 화면): D0 = 시작 상태 (공급·송출·배출·흡착·창고 후진, 가공 상승, 스토퍼 **하강** 비트 ON), **D40 = 140**
- [ ] 연결 후 D0-D3, D40-D44가 위 값으로 PLC에 보임
- [ ] Metal 버튼 → D0.F ON (공급센서). 칩을 공급 전진으로 밀면 D0.F OFF
- [ ] 칩이 스토퍼에 도달하면 D1.3 ON (컨베이어 ON + 스토퍼 상승 상태에서). 스토퍼가 기본(하강)이면 칩이 막히지 않고 컨베이어 끝까지 갑니다.
- [ ] 금속 칩이 분류 램프 아래를 지날 때 D1.1과 D1.2, 비금속은 D1.1만 ON

### 3.3 PLC 명령이 3D에 반영되는가 (AC1)

GX Works2에서 D100-D103, D140-D146을 직접 쓰거나 래더로 구동합니다. 3D가 **500 ms 이내에** 반응해야 합니다. 화면 녹화를 프레임으로 확인하는 것을 권장합니다.

- [ ] D100.0 ON → 공급 실린더 전진 (D0.0 ON, D0.1 OFF)
- [ ] D100.2 ON → 송출 실린더 전진, D100.4 ON → 가공 하강, D100.5 ON → 배출 전진
- [ ] D100.7 ON → 스토퍼 **상승**, D0.9 ON (OFF이면 하강 = 기본 상태, D0.8 ON). 예전 버전과 의미가 반대입니다.
- [ ] D100.E ON → 컨베이어 동작, 칩이 이동
- [ ] D100.8 ON → 흡착 전진, D100.B ON → 창고 전진
- [ ] 명령을 OFF하면 후진/상승으로 돌아옴 (단동 실린더: 가공, 스토퍼)

### 3.4 서보 (D40, D144)

- [ ] D102.0 ON(PLC READY) → D2.0 ON
- [ ] D140 = 10, D142 = **9003**, D144 = 목표값(예: 100), D103.0 ON → D40이 목표까지 움직이고 **D40 = D144일 때 D3.0과 D3.4가 ON**
- [ ] D103.0 OFF → D3.0, D3.4 즉시 OFF
- [ ] D102.8(JOG+) ON, D146 = 10 → D40이 50/s로 증가하다 150에서 멈춤. D102.C(JOG-)는 0에서 멈춤
- [ ] D102.4(STOP) ON → JOG와 Run이 멈춤
- [ ] D142가 9003이 아니면 Run이 움직이지 않음

### 3.5 케이블 분리와 재연결 (AC4)

1. 연결된 상태에서 PLC 쪽 케이블을 뽑습니다.
2. 상태 줄이 오류/연결 중으로 바뀌고 서보와 진공이 멈추는지 확인합니다. 앱은 **2초마다 재시도**합니다.
3. 케이블을 다시 꽂고 연결됨으로 돌아오는 시간을 잽니다.

**통과 기준:** 케이블을 꽂은 뒤 연결됨까지 ≤ **PLC KeepAlive 시간 + 3 s**. KeepAlive 값은 이 문서에 없으니 **매뉴얼에서 확인하세요.** (PLC 쪽에 끊긴 연결이 남아 있으면 새 OPEN이 막힐 수 있습니다.)

- [ ] 결과: ______ s (KeepAlive: ______ s)

### 3.6 설정 변경 반영 (AC5)

- [ ] `pollMs`를 200으로 바꾸고 재시작만 하면 반영된다 (재빌드 없음)
- [ ] `mc3e.ip`를 `plc.local`로 바꾸면 상태 줄에 `CONFIG ERROR`가 나오고 앱이 죽지 않는다 (확인 후 원래 값으로 되돌릴 것)

---

## 4. PLC 없이 확인하기

- **자동 시험**: `tools\run_tests.ps1` (가짜 MC/Modbus 서버 통합 시험 포함, 202개). 마지막 결과는 `tools\out\summary.txt`.
- **Fake PLC 창**: Unity 에디터에서 Main 씬을 열고 **Play를 먼저** 누른 뒤 메뉴 **PlcTwin > Fake PLC**에서 Start. 앱의 IP를 `127.0.0.1`로 하고 Connect. 가짜 서버는 프레이밍, end code, 무응답, 메모리, 재시작은 흉내 내지만 **PLC 쪽 동작(KeepAlive, Initial Timing, RUN 중 쓰기 거부, 래더 스캔 덮어쓰기, 실제 end code 값, ASCII 모드)은 흉내 내지 않습니다.** 이 항목은 위의 하드웨어 시험에서만 검증됩니다.
- **Modbus 서버 탐침**: `tools\modbus_probe.ps1`은 ModbusServerMitsubishi에 TCP 프레임만 보내고 PLC Connect는 건드리지 않습니다.

## 5. 알려진 한계와 미확정 항목

- [ ] **CPU / Ethernet 모듈 모델** (QJ71E71, QnUDE 등) — 확인 필요
- [ ] **실제 IP와 포트** (포트가 예약 범위 밖인지 매뉴얼 확인)
- [ ] **래더가 이 D 맵(D0-D3, D40-D44, D100-D103, D140-D146)을 그대로 쓰는지**
- [ ] **OQ-1 sentinel 결과** (3.1)
- [ ] **실제 PLC 시나리오** ([ac3_scenario.md](ac3_scenario.md)에 기록)
- [ ] **Modbus 서버 표의 미측정 행** (D18-D38, D57-D79)
- [ ] **MC 프로토콜 외부 golden frame**: MC protocol 참조 매뉴얼(SH-080008)의 3E binary 예제 한 쌍이나 기존 MC 라이브러리에서 캡처한 바이트. 아직 확보하지 못했습니다.
- 알려진 한계: **D3.0 하강 에지가 D40보다 한 번 늦게** 나옵니다(MC 0x1402 랜덤 쓰기, 또는 Modbus D40 프레임에 최신 D0 포함으로 개선 가능). D3.0 상승은 D40보다 먼저 켜지지 않습니다.
- 칩 집기/놓기 위치(흡착패드 15 mm 이내, 선반 15 mm 이내), 배출 폭 +-30 mm, 줄 간격 40 mm, D1.3 창 5 mm는 **측정이 아니라 보정한 값**입니다. 실제 래더로 시험해 보고 어긋나면 알려 주세요.
- D1.0(송출센서 감지)은 더 이상 시뮬레이션하지 않습니다. 항상 0입니다.
- 서보 시작 위치(D40)는 참조 앱의 152 대신 **140**입니다. 래더가 152를 기대하면 조정하세요.
- **스토퍼 기본 상태는 하강**입니다(참조 앱은 상승). D100.7이 **ON이면 상승**으로 의미가 반대입니다. 래더가 D100.7을 "하강" 명령으로 쓰고 있다면 조건을 뒤집어야 합니다.
